---
title: 建筑防火强制底线与施工消防安全要点（GB 55037）
description: 依据全文强制性国家标准 GB 55037—2022《建筑防火通用规范》，梳理适用边界、总平面消防车道与登高场地、防火分隔、装修燃烧性能、安全疏散与施工阶段防火监理巡视高频数字。
---

# 建筑防火强制底线与施工消防安全要点（GB 55037）

[《建筑防火通用规范》（GB 55037—2022）](/law/gb55037-2022-jianzhu-fanghuo) 自 **`2023-06-01`** 起施行，是监理员取证题库中占比极高的全文强制性标准（覆盖单选 03～06 卷与多选/判断第 02 卷大量考题）。

---

## 一、适用范围与基本目标（第 1～2 章）

1. **适用与除外（`1.0.2`）**：除**生产和储存民用爆炸物品的建筑**外，新建、改建和扩建建筑（规划、设计、施工、使用维护及既有建筑改造）防火**必须执行**本规范。
2. **防火功能目标（`2.1.1`）**：保障人身和财产安全，包括防止火灾发生和蔓延、保障人员安全疏散与**灭火救援**条件（注意：题库干扰项常写“保护少数人利益”或“建材出厂定价”，应排除）。
3. **爆炸下限考核数值**：
   - 可燃气体与空气混合物爆炸下限（或可燃气体浓度控制阈值）与可燃粉尘要求须区分记忆：车间内**散发比空气重的可燃气体或粉尘**时，地面应采用不发火花地面且光滑平整、易清扫；有可燃粉尘的厂房内墙面应光滑平整、避免积尘。

---

## 二、总平面、建筑构造、疏散与施工防火高频考点（第 3～11 章）

1. **总平面消防车道与救援场地（第 3 章）**：
   - 建筑周围**消防车道**应保持畅通，严禁在其范围内设置妨碍消防车通行的建（构）筑物、树木、架空管线或固定障碍物；
   - 消防救援口应按规范每层靠外墙设置，便于消防救援人员破拆进入与识别。
2. **液化石油气与燃料存放红线**：
   - **高层建筑内严禁使用瓶装液化石油气**；
   - 充装量不小于 `50kg` 的液化石油气容器应设置在独立单层专用房间内；钢瓶与灶具间距不应小于 `0.5m`；
   - 建筑施工现场严禁将汽油、柴油、氧气、乙炔、液化气等易燃易爆危险品存放在生活宿舍或施工人员休息室（参见 [GB 55034—2022](/law/gb55034-2022-anquan-weisheng#s311)）。
3. **防火分隔、保温与装修燃烧性能（第 5～6 章）**：
   - 防火墙、防火隔墙上的门窗洞口、管道穿越部位必须按相应耐火极限进行**防火封堵**，施工监理巡视时重点核查风管穿防火墙处防火阀及封堵材料；
   - 外露使用的防水材料燃烧性能等级不应低于 `B₂` 级（[GB 55030—2022](/law/gb55030-2022-fangshui)）；建筑外墙保温与装修材料燃烧性能必须符合耐火等级要求。
4. **自动灭火系统与建筑施工阶段防火（第 8、11 章）**：
   - 建筑高度大于 `100m` 的住宅建筑等超高层及大型礼堂/公共建筑按第 8 章强制设置自动灭火系统；
   - **第 11 章 建筑施工防火**：施工现场动火作业必须办理动火审批并清理周围可燃物、配备看火人与灭火器材；严禁在尚未竣工的建筑物内设置员工集体宿舍；临时消防给水与临时疏散通道应随主体结构同步推进。

---

## 三、自测题

**题 1（单选）**：除生产和储存（　）的建筑外，新建、改建、扩建建筑的防火必须执行《建筑防火通用规范》GB 55037—2022。  
A. 地下车库　B. 民用住宅　C. 民用爆炸物品　D. 高层厂房  

**题 2（多选）**：依据《建筑防火通用规范》GB 55037—2022，本规范适用的建筑工程全周期阶段包含（　）。  
A. 规划、设计　B. 施工　C. 使用、维护　D. 既有建筑改造　E. 建筑原材料冶炼  

**答案与解析**：  
1. **C**（出自 [GB 55037—2022 第 1.0.2 条](/law/gb55037-2022-jianzhu-fanghuo#c1)）。  
2. **A、B、C、D**（出自 [GB 55037—2022](/law/gb55037-2022-jianzhu-fanghuo#preface) 前言及第 1 章）。

> 延伸阅读：[GB 55037—2022 全文](/law/gb55037-2022-jianzhu-fanghuo) · [施工现场安全卫生（GB 55034）](/knowledge/site-safety-health-gb55034) · [返回知识专题目录](/knowledge/)

<SourceNote />
